{
    "common": {
        "angle": 30,
        "MVAsc3": 20000,
        "base_frequency": 60,
        "phases": 3,
        "id": "ieee123",
        "base_kV": 4.16,
        "bus1": "150",
        "per_unit": 1.0,
        "r1": 0,
        "x1": 0.0001,
        "r0": 0,
        "x0": 0.0001,
        "VoltageBases": [
            4.16,
            0.48
        ],
        "url_storage_controller": "http://192.168.99.100:8080",
        "city": "Fur",
        "country": "Denmark",
        "max_real_power_in_kW_to_grid": 6,
        "max_reactive_power_in_kVar_to_grid": 6
    },
    "radials": [
        {
            "regcontrol": [
                {
                    "id": "creg1a",
                    "transformer": "reg1a",
                    "winding": 2,
                    "vreg": 120,
                    "band": 2,
                    "ptration": 20,
                    "ctprim": 700,
                    "r": 3,
                    "x": 7.5
                },
                {
                    "id": "creg2a",
                    "transformer": "reg2a",
                    "winding": 2,
                    "vreg": 120,
                    "band": 2,
                    "ptration": 20,
                    "ctprim": 50,
                    "r": 0.4,
                    "x": 0.4
                },
                {
                    "id": "creg3a",
                    "transformer": "reg3a",
                    "winding": 2,
                    "vreg": 120,
                    "band": 1,
                    "ptration": 20,
                    "ctprim": 50,
                    "r": 0.4,
                    "x": 0.4
                },
                {
                    "id": "creg3c",
                    "transformer": "reg3c",
                    "winding": 2,
                    "vreg": 120,
                    "band": 1,
                    "ptration": 20,
                    "ctprim": 50,
                    "r": 0.4,
                    "x": 0.4
                },
                {
                    "id": "creg4a",
                    "transformer": "reg4a",
                    "winding": 2,
                    "vreg": 124,
                    "band": 2,
                    "ptration": 20,
                    "ctprim": 300,
                    "r": 0.6,
                    "x": 1.3
                },
                {
                    "id": "creg4b",
                    "transformer": "reg4b",
                    "winding": 2,
                    "vreg": 124,
                    "band": 2,
                    "ptration": 20,
                    "ctprim": 300,
                    "r": 1.4,
                    "x": 2.6
                },
                {
                    "id": "creg4c",
                    "transformer": "reg4c",
                    "winding": 2,
                    "vreg": 124,
                    "band": 2,
                    "ptration": 20,
                    "ctprim": 300,
                    "r": 0.2,
                    "x": 1.4
                }
            ],
            "transformer": [
                {
                    "id": "reg1a",
                    "phases": 3,
                    "windings": 2,
                    "buses": [
                        "150",
                        "150"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        4.16,
                        4.16
                    ],
                    "kvas": [
                        5000.0,
                        5000.0
                    ],
                    "xsc_array": [
                        0.001
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "XFM1",
                    "phases": 3,
                    "windings": 2,
                    "xsc_array": [
                        2.72
                    ],
                    "buses": [
                        "61s",
                        "610"
                    ],
                    "conns": [
                        "delta",
                        "delta"
                    ],
                    "kvs": [
                        4.16,
                        0.48
                    ],
                    "kvas": [
                        150,
                        150
                    ],
                    "percent_rs": [
                        0.635,
                        0.635
                    ]
                },
                {
                    "id": "reg2a",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg2",
                    "buses": [
                        "9.1",
                        "9r.1"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "reg3a",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg3",
                    "buses": [
                        "25.1",
                        "25r.1"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "reg4a",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg4",
                    "buses": [
                        "160.1",
                        "160r.1"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "reg3c",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg3",
                    "buses": [
                        "25.3",
                        "25r.3"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "reg4b",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg4",
                    "buses": [
                        "160.2",
                        "160r.2"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                },
                {
                    "id": "reg4c",
                    "phases": 1,
                    "windings": 2,
                    "bank": "reg4",
                    "buses": [
                        "160.3",
                        "160r.3"
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "kvs": [
                        2.402,
                        2.402
                    ],
                    "kvas": [
                        2000.0,
                        2000.0
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_load_loss": 1e-05,
                    "ppm": 0.0
                }
            ],
            "linecode": [
                {
                    "id": "1",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.086666667
                        ],
                        [
                            0.029545455,
                            0.088371212
                        ],
                        [
                            0.02907197,
                            0.029924242,
                            0.087405303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.204166667
                        ],
                        [
                            0.095018939,
                            0.198522727
                        ],
                        [
                            0.072897727,
                            0.080227273,
                            0.201723485
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.851710072
                        ],
                        [
                            -0.920293787,
                            3.004631862
                        ],
                        [
                            -0.350755566,
                            -0.585011253,
                            2.71134756
                        ]
                    ]
                },
                {
                    "id": "2",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.088371212
                        ],
                        [
                            0.02992424,
                            0.087405303
                        ],
                        [
                            0.029545455,
                            0.02907197,
                            0.086666667
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.198522727
                        ],
                        [
                            0.080227273,
                            0.201723485
                        ],
                        [
                            0.095018939,
                            0.072897727,
                            0.204166667
                        ]
                    ],
                    "cmatrix": [
                        [
                            3.004631862
                        ],
                        [
                            -0.585011253,
                            2.71134756
                        ],
                        [
                            -0.920293787,
                            -0.350755566,
                            2.851710072
                        ]
                    ]
                },
                {
                    "id": "3",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.087405303
                        ],
                        [
                            0.02907197,
                            0.086666667
                        ],
                        [
                            0.029924242,
                            0.029545455,
                            0.088371212
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.201723485
                        ],
                        [
                            0.072897727,
                            0.204166667
                        ],
                        [
                            0.080227273,
                            0.095018939,
                            0.198522727
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.71134756
                        ],
                        [
                            -0.350755566,
                            2.851710072
                        ],
                        [
                            -0.585011253,
                            -0.920293787,
                            3.004631862
                        ]
                    ]
                },
                {
                    "id": "4",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.087405303
                        ],
                        [
                            0.029924242,
                            0.088371212
                        ],
                        [
                            0.02907197,
                            0.029545455,
                            0.086666667
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.201723485
                        ],
                        [
                            0.080227273,
                            0.198522727
                        ],
                        [
                            0.072897727,
                            0.095018939,
                            0.204166667
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.71134756
                        ],
                        [
                            0.585011253,
                            3.004631862
                        ],
                        [
                            -0.350755566,
                            -0.920293787,
                            2.851710072
                        ]
                    ]
                },
                {
                    "id": "5",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.088371212
                        ],
                        [
                            0.029545455,
                            0.086666667
                        ],
                        [
                            0.029924242,
                            0.02907197,
                            0.087405303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.198522727
                        ],
                        [
                            0.095018939,
                            0.204166667
                        ],
                        [
                            0.080227273,
                            0.072897727,
                            0.201723485
                        ]
                    ],
                    "cmatrix": [
                        [
                            3.004631862
                        ],
                        [
                            -0.920293787,
                            2.851710072
                        ],
                        [
                            -0.585011253,
                            -0.350755566,
                            2.71134756
                        ]
                    ]
                },
                {
                    "id": "6",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.086666667
                        ],
                        [
                            0.02907197,
                            0.087405303
                        ],
                        [
                            0.029545455,
                            0.029924242,
                            0.088371212
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.204166667
                        ],
                        [
                            0.072897727,
                            0.201723485
                        ],
                        [
                            0.095018939,
                            0.080227273,
                            0.198522727
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.851710072
                        ],
                        [
                            -0.350755566,
                            2.71134756
                        ],
                        [
                            -0.920293787,
                            -0.585011253,
                            3.004631862
                        ]
                    ]
                },
                {
                    "id": "7",
                    "units": "mi",
                    "nphases": 2,
                    "rmatrix": [
                        [
                            0.086666667
                        ],
                        [
                            0.02907197,
                            0.087405303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.204166667
                        ],
                        [
                            0.072897727,
                            0.201723485
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.569829596
                        ],
                        [
                            -0.52995137,
                            2.597460011
                        ]
                    ]
                },
                {
                    "id": "8",
                    "units": "mi",
                    "nphases": 2,
                    "rmatrix": [
                        [
                            0.086666667
                        ],
                        [
                            0.02907197,
                            0.087405303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.204166667
                        ],
                        [
                            0.072897727,
                            0.201723485
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.569829596
                        ],
                        [
                            -0.52995137,
                            2.597460011
                        ]
                    ]
                },
                {
                    "id": "9",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.251742424
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.255208333
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.270366128
                        ]
                    ]
                },
                {
                    "id": "10",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.251742424
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.255208333
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.270366128
                        ]
                    ]
                },
                {
                    "id": "11",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.251742424
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.255208333
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.270366128
                        ]
                    ]
                },
                {
                    "id": "12",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.288049242
                        ],
                        [
                            0.09844697,
                            0.29032197
                        ],
                        [
                            0.093257576,
                            0.09844697,
                            0.288049242
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.142443182
                        ],
                        [
                            0.052556818,
                            0.135643939
                        ],
                        [
                            0.040852273,
                            0.052556818,
                            0.142443182
                        ]
                    ],
                    "cmatrix": [
                        [
                            33.77150149
                        ],
                        [
                            0.0,
                            33.77150149
                        ],
                        [
                            0.0,
                            0.0,
                            33.77150149
                        ]
                    ]
                },
                {
                    "id": "300",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.253181818
                        ],
                        [
                            0.039791667,
                            0.250719697
                        ],
                        [
                            0.040340909,
                            0.039128788,
                            0.251780303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.252708333
                        ],
                        [
                            0.109450758,
                            0.256988636
                        ],
                        [
                            0.094981061,
                            0.086950758,
                            0.255132576
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.680150309
                        ],
                        [
                            -0.769281006,
                            2.5610381
                        ],
                        [
                            -0.499507676,
                            -0.312072984,
                            2.455590387
                        ]
                    ]
                },
                {
                    "id": "301",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.365530303
                        ],
                        [
                            0.04407197,
                            0.36282197
                        ],
                        [
                            0.04467803,
                            0.043333333,
                            0.363996212
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.267329545
                        ],
                        [
                            0.122007576,
                            0.270473485
                        ],
                        [
                            0.107784091,
                            0.099204545,
                            0.269109848
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.572492163
                        ],
                        [
                            -0.72160598,
                            2.464381882
                        ],
                        [
                            -0.472329395,
                            -0.298961096,
                            2.368881119
                        ]
                    ]
                },
                {
                    "id": "302",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.530208
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.281345
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.12257
                        ]
                    ]
                },
                {
                    "id": "303",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.530208
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.281345
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.12257
                        ]
                    ]
                },
                {
                    "id": "304",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.363958
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.269167
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.1922
                        ]
                    ]
                },
                {
                    "id": "400",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.088205
                        ],
                        [
                            0.0312137,
                            0.0901946
                        ],
                        [
                            0.0306264,
                            0.0316143,
                            0.0889665
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.20744
                        ],
                        [
                            0.0935314,
                            0.200783
                        ],
                        [
                            0.0760312,
                            0.0855879,
                            0.204877
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.90301
                        ],
                        [
                            -0.679335,
                            3.15896
                        ],
                        [
                            -0.22313,
                            -0.481416,
                            2.8965
                        ]
                    ]
                },
                {
                    "id": "601",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.065625
                        ],
                        [
                            0.029545455,
                            0.063920455
                        ],
                        [
                            0.029924242,
                            0.02907197,
                            0.064659091
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.192784091
                        ],
                        [
                            0.095018939,
                            0.19844697
                        ],
                        [
                            0.080227273,
                            0.072897727,
                            0.195984848
                        ]
                    ],
                    "cmatrix": [
                        [
                            3.164838036
                        ],
                        [
                            -1.002632425,
                            2.993981593
                        ],
                        [
                            -0.632736516,
                            -0.372608713,
                            2.832670203
                        ]
                    ]
                },
                {
                    "id": "602",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.142537879
                        ],
                        [
                            0.029924242,
                            0.14157197
                        ],
                        [
                            0.029545455,
                            0.02907197,
                            0.140833333
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.22375
                        ],
                        [
                            0.080227273,
                            0.226950758
                        ],
                        [
                            0.095018939,
                            0.072897727,
                            0.229393939
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.863013423
                        ],
                        [
                            -0.543414918,
                            2.602031589
                        ],
                        [
                            -0.8492585,
                            -0.330962141,
                            2.725162768
                        ]
                    ]
                },
                {
                    "id": "603",
                    "units": "mi",
                    "nphases": 2,
                    "rmatrix": [
                        [
                            0.251780303
                        ],
                        [
                            0.039128788,
                            0.250719697
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.255132576
                        ],
                        [
                            0.086950758,
                            0.256988636
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.366017603
                        ],
                        [
                            -0.452083836,
                            2.343963508
                        ]
                    ]
                },
                {
                    "id": "604",
                    "units": "mi",
                    "nphases": 2,
                    "rmatrix": [
                        [
                            0.250719697
                        ],
                        [
                            0.039128788,
                            0.251780303
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.256988636
                        ],
                        [
                            0.086950758,
                            0.255132576
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.343963508
                        ],
                        [
                            -0.452083836,
                            2.366017603
                        ]
                    ]
                },
                {
                    "id": "605",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.251742424
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.255208333
                        ]
                    ],
                    "cmatrix": [
                        [
                            2.270366128
                        ]
                    ]
                },
                {
                    "id": "606",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.151174242
                        ],
                        [
                            0.060454545,
                            0.149450758
                        ],
                        [
                            0.053958333,
                            0.060454545,
                            0.151174242
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.084526515
                        ],
                        [
                            0.006212121,
                            0.076534091
                        ],
                        [
                            -0.002708333,
                            0.006212121,
                            0.084526515
                        ]
                    ],
                    "cmatrix": [
                        [
                            48.67459408
                        ],
                        [
                            0.0,
                            48.67459408
                        ],
                        [
                            0.0,
                            0.0,
                            48.67459408
                        ]
                    ]
                },
                {
                    "id": "607",
                    "units": "mi",
                    "nphases": 1,
                    "rmatrix": [
                        [
                            0.254261364
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.097045455
                        ]
                    ],
                    "cmatrix": [
                        [
                            44.70661522
                        ]
                    ]
                },
                {
                    "id": "721",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.055416667
                        ],
                        [
                            0.012746212,
                            0.050113636
                        ],
                        [
                            0.006382576,
                            0.012746212,
                            0.055416667
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.037367424
                        ],
                        [
                            -0.006969697,
                            0.035984848
                        ],
                        [
                            -0.007897727,
                            -0.006969697,
                            0.037367424
                        ]
                    ],
                    "cmatrix": [
                        [
                            80.27484728
                        ],
                        [
                            0.0,
                            80.27484728
                        ],
                        [
                            0.0,
                            0.0,
                            80.27484728
                        ]
                    ]
                },
                {
                    "id": "722",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.089981061
                        ],
                        [
                            0.030852273,
                            0.085
                        ],
                        [
                            0.023371212,
                            0.030852273,
                            0.089981061
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.056306818
                        ],
                        [
                            -0.006174242,
                            0.050719697
                        ],
                        [
                            -0.011496212,
                            -0.006174242,
                            0.056306818
                        ]
                    ],
                    "cmatrix": [
                        [
                            64.2184109
                        ],
                        [
                            0.0,
                            64.2184109
                        ],
                        [
                            0.0,
                            0.0,
                            64.2184109
                        ]
                    ]
                },
                {
                    "id": "723",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.245
                        ],
                        [
                            0.092253788,
                            0.246628788
                        ],
                        [
                            0.086837121,
                            0.092253788,
                            0.245
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.127140152
                        ],
                        [
                            0.039981061,
                            0.119810606
                        ],
                        [
                            0.028806818,
                            0.039981061,
                            0.127140152
                        ]
                    ],
                    "cmatrix": [
                        [
                            37.5977112
                        ],
                        [
                            0.0,
                            37.5977112
                        ],
                        [
                            0.0,
                            0.0,
                            37.5977112
                        ]
                    ]
                },
                {
                    "id": "724",
                    "units": "mi",
                    "nphases": 3,
                    "rmatrix": [
                        [
                            0.396818182
                        ],
                        [
                            0.098560606,
                            0.399015152
                        ],
                        [
                            0.093295455,
                            0.098560606,
                            0.396818182
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.146931818
                        ],
                        [
                            0.051856061,
                            0.140113636
                        ],
                        [
                            0.040208333,
                            0.051856061,
                            0.146931818
                        ]
                    ],
                    "cmatrix": [
                        [
                            30.26701029
                        ],
                        [
                            0.0,
                            30.26701029
                        ],
                        [
                            0.0,
                            0.0,
                            30.26701029
                        ]
                    ]
                }
            ],
            "loads": [
                {
                    "id": "S1a",
                    "bus": "1.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S2b",
                    "bus": "2.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S4c",
                    "bus": "4.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S5c",
                    "bus": "5.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S6c",
                    "bus": "6.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S7a",
                    "bus": "7.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S9a",
                    "bus": "9.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S10a",
                    "bus": "10.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S11a",
                    "bus": "11.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S12b",
                    "bus": "12.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S16c",
                    "bus": "16.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S17c",
                    "bus": "17.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S19a",
                    "bus": "19.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S20a",
                    "bus": "20.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S22b",
                    "bus": "22.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S24c",
                    "bus": "24.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S28a",
                    "bus": "28.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S29a",
                    "bus": "29.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S30c",
                    "bus": "30.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S31c",
                    "bus": "31.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S32c",
                    "bus": "32.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S33a",
                    "bus": "33.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S34c",
                    "bus": "34.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S35a",
                    "bus": "35.1.2",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 1,
                    "kV": 4.16,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S37a",
                    "bus": "37.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S38b",
                    "bus": "38.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S39b",
                    "bus": "39.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S41c",
                    "bus": "41.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S42a",
                    "bus": "42.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S43b",
                    "bus": "43.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S45a",
                    "bus": "45.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S46a",
                    "bus": "46.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S47",
                    "bus": "47",
                    "phases": 3,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 4.16,
                    "kW": 105.0,
                    "kVar": 75.0
                },
                {
                    "id": "S48",
                    "bus": "48",
                    "phases": 3,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 4.16,
                    "kW": 210.0,
                    "kVar": 150.0
                },
                {
                    "id": "S49a",
                    "bus": "49.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 35.0,
                    "kVar": 25.0
                },
                {
                    "id": "S49b",
                    "bus": "49.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 70.0,
                    "kVar": 50.0
                },
                {
                    "id": "S49c",
                    "bus": "49.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 35.0,
                    "kVar": 20.0
                },
                {
                    "id": "S50c",
                    "bus": "50.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S51a",
                    "bus": "51.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S52a",
                    "bus": "52.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S53a",
                    "bus": "53.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S55a",
                    "bus": "55.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S56b",
                    "bus": "56.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S58b",
                    "bus": "58.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S59b",
                    "bus": "59.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S60a",
                    "bus": "60.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S62c",
                    "bus": "62.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S63a",
                    "bus": "63.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S64b",
                    "bus": "64.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 75.0,
                    "kVar": 35.0
                },
                {
                    "id": "S65a",
                    "bus": "65.1.2",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 2,
                    "kV": 4.16,
                    "kW": 35.0,
                    "kVar": 25.0
                },
                {
                    "id": "S65b",
                    "bus": "65.2.3",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 2,
                    "kV": 4.16,
                    "kW": 35.0,
                    "kVar": 25.0
                },
                {
                    "id": "S65c",
                    "bus": "65.3.1",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 2,
                    "kV": 4.16,
                    "kW": 70.0,
                    "kVar": 50.0
                },
                {
                    "id": "S66c",
                    "bus": "66.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 75.0,
                    "kVar": 35.0
                },
                {
                    "id": "S68a",
                    "bus": "68.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S69a",
                    "bus": "69.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S70a",
                    "bus": "70.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S71a",
                    "bus": "71.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S73c",
                    "bus": "73.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S74c",
                    "bus": "74.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S75c",
                    "bus": "75.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S76a",
                    "bus": "76.1.2",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 5,
                    "kV": 4.16,
                    "kW": 105.0,
                    "kVar": 80.0
                },
                {
                    "id": "S76b",
                    "bus": "76.2.3",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 5,
                    "kV": 4.16,
                    "kW": 70.0,
                    "kVar": 50.0
                },
                {
                    "id": "S76c",
                    "bus": "76.3.1",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 5,
                    "kV": 4.16,
                    "kW": 70.0,
                    "kVar": 50.0
                },
                {
                    "id": "S77b",
                    "bus": "77.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S79a",
                    "bus": "79.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S80b",
                    "bus": "80.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S82a",
                    "bus": "82.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S83c",
                    "bus": "83.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S84c",
                    "bus": "84.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S85c",
                    "bus": "85.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S86b",
                    "bus": "86.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S87b",
                    "bus": "87.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S88a",
                    "bus": "88.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S90b",
                    "bus": "90.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S92c",
                    "bus": "92.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S94a",
                    "bus": "94.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S95b",
                    "bus": "95.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S96b",
                    "bus": "96.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S98a",
                    "bus": "98.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S99b",
                    "bus": "99.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S100c",
                    "bus": "100.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S102c",
                    "bus": "102.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S103c",
                    "bus": "103.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S104c",
                    "bus": "104.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S106b",
                    "bus": "106.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S107b",
                    "bus": "107.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S109a",
                    "bus": "109.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S111a",
                    "bus": "111.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S112a",
                    "bus": "112.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                },
                {
                    "id": "S113a",
                    "bus": "113.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 40.0,
                    "kVar": 20.0
                },
                {
                    "id": "S114a",
                    "bus": "114.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 20.0,
                    "kVar": 10.0
                }
            ],
            "capacitor": [
                {
                    "id": "C83",
                    "bus": "83",
                    "phases": 3,
                    "kVar": 600,
                    "kV": 4.16
                },
                {
                    "id": "C88a",
                    "bus": "88.1",
                    "phases": 1,
                    "kVar": 50,
                    "kV": 2.402
                },
                {
                    "id": "C90b",
                    "bus": "90.2",
                    "phases": 1,
                    "kVar": 50,
                    "kV": 2.402
                },
                {
                    "id": "C92c",
                    "bus": "92.3",
                    "phases": 1,
                    "kVar": 50,
                    "kV": 2.402
                }
            ],
            "powerLines": [
                {
                    "id": "L115",
                    "phases": 3,
                    "bus1": "149",
                    "bus2": "1",
                    "linecode": "1",
                    "length": 0.4
                },
                {
                    "id": "L1",
                    "phases": 1,
                    "bus1": "1.2",
                    "bus2": "2.2",
                    "linecode": "10",
                    "length": 0.175
                },
                {
                    "id": "L2",
                    "phases": 1,
                    "bus1": "1.3",
                    "bus2": "3.3",
                    "linecode": "11",
                    "length": 0.25
                },
                {
                    "id": "L3",
                    "phases": 3,
                    "bus1": "1",
                    "bus2": "7",
                    "linecode": "1",
                    "length": 0.3
                },
                {
                    "id": "L4",
                    "phases": 1,
                    "bus1": "3.3",
                    "bus2": "4.3",
                    "linecode": "11",
                    "length": 0.2
                },
                {
                    "id": "L5",
                    "phases": 1,
                    "bus1": "3.3",
                    "bus2": "5.3",
                    "linecode": "11",
                    "length": 0.325
                },
                {
                    "id": "L6",
                    "phases": 1,
                    "bus1": "5.3",
                    "bus2": "6.3",
                    "linecode": "11",
                    "length": 0.25
                },
                {
                    "id": "L7",
                    "phases": 3,
                    "bus1": "7",
                    "bus2": "8",
                    "linecode": "1",
                    "length": 0.2
                },
                {
                    "id": "L8",
                    "phases": 1,
                    "bus1": "8.2",
                    "bus2": "12.2",
                    "linecode": "10",
                    "length": 0.225
                },
                {
                    "id": "L9",
                    "phases": 1,
                    "bus1": "8.1",
                    "bus2": "9.1",
                    "linecode": "9",
                    "length": 0.225
                },
                {
                    "id": "L10",
                    "phases": 3,
                    "bus1": "8",
                    "bus2": "13",
                    "linecode": "1",
                    "length": 0.3
                },
                {
                    "id": "L11",
                    "phases": 1,
                    "bus1": "9r.1",
                    "bus2": "14.1",
                    "linecode": "9",
                    "length": 0.425
                },
                {
                    "id": "L12",
                    "phases": 1,
                    "bus1": "13.3",
                    "bus2": "34.3",
                    "linecode": "11",
                    "length": 0.15
                },
                {
                    "id": "L13",
                    "phases": 3,
                    "bus1": "13",
                    "bus2": "18",
                    "linecode": "2",
                    "length": 0.825
                },
                {
                    "id": "L14",
                    "phases": 1,
                    "bus1": "14.1",
                    "bus2": "11.1",
                    "linecode": "9",
                    "length": 0.25
                },
                {
                    "id": "L15",
                    "phases": 1,
                    "bus1": "14.1",
                    "bus2": "10.1",
                    "linecode": "9",
                    "length": 0.25
                },
                {
                    "id": "L16",
                    "phases": 1,
                    "bus1": "15.3",
                    "bus2": "16.3",
                    "linecode": "11",
                    "length": 0.375
                },
                {
                    "id": "L17",
                    "phases": 1,
                    "bus1": "15.3",
                    "bus2": "17.3",
                    "linecode": "11",
                    "length": 0.35
                },
                {
                    "id": "L18",
                    "phases": 1,
                    "bus1": "18.1",
                    "bus2": "19.1",
                    "linecode": "9",
                    "length": 0.25
                },
                {
                    "id": "L19",
                    "phases": 3,
                    "bus1": "18",
                    "bus2": "21",
                    "linecode": "2",
                    "length": 0.3
                },
                {
                    "id": "L20",
                    "phases": 1,
                    "bus1": "19.1",
                    "bus2": "20.1",
                    "linecode": "9",
                    "length": 0.325
                },
                {
                    "id": "L21",
                    "phases": 1,
                    "bus1": "21.2",
                    "bus2": "22.2",
                    "linecode": "10",
                    "length": 0.525
                },
                {
                    "id": "L22",
                    "phases": 3,
                    "bus1": "21",
                    "bus2": "23",
                    "linecode": "2",
                    "length": 0.25
                },
                {
                    "id": "L23",
                    "phases": 1,
                    "bus1": "23.3",
                    "bus2": "24.3",
                    "linecode": "11",
                    "length": 0.55
                },
                {
                    "id": "L24",
                    "phases": 3,
                    "bus1": "23",
                    "bus2": "25",
                    "linecode": "2",
                    "length": 0.275
                },
                {
                    "id": "L25",
                    "phases": 2,
                    "bus1": "25r.1.3",
                    "bus2": "26.1.3",
                    "linecode": "7",
                    "length": 0.35
                },
                {
                    "id": "L26",
                    "phases": 3,
                    "bus1": "25",
                    "bus2": "28",
                    "linecode": "2",
                    "length": 0.2
                },
                {
                    "id": "L27",
                    "phases": 2,
                    "bus1": "26.1.3",
                    "bus2": "27.1.3",
                    "linecode": "7",
                    "length": 0.275
                },
                {
                    "id": "L28",
                    "phases": 1,
                    "bus1": "26.3",
                    "bus2": "31.3",
                    "linecode": "11",
                    "length": 0.225
                },
                {
                    "id": "L29",
                    "phases": 1,
                    "bus1": "27.1",
                    "bus2": "33.1",
                    "linecode": "9",
                    "length": 0.5
                },
                {
                    "id": "L30",
                    "phases": 3,
                    "bus1": "28",
                    "bus2": "29",
                    "linecode": "2",
                    "length": 0.3
                },
                {
                    "id": "L31",
                    "phases": 3,
                    "bus1": "29",
                    "bus2": "30",
                    "linecode": "2",
                    "length": 0.35
                },
                {
                    "id": "L32",
                    "phases": 3,
                    "bus1": "30",
                    "bus2": "250",
                    "linecode": "2",
                    "length": 0.2
                },
                {
                    "id": "L33",
                    "phases": 1,
                    "bus1": "31.3",
                    "bus2": "32.3",
                    "linecode": "11",
                    "length": 0.3
                },
                {
                    "id": "L34",
                    "phases": 1,
                    "bus1": "34.3",
                    "bus2": "15.3",
                    "linecode": "11",
                    "length": 0.1
                },
                {
                    "id": "L35",
                    "phases": 2,
                    "bus1": "35.1.2",
                    "bus2": "36.1.2",
                    "linecode": "8",
                    "length": 0.65
                },
                {
                    "id": "L36",
                    "phases": 3,
                    "bus1": "35",
                    "bus2": "40",
                    "linecode": "1",
                    "length": 0.25
                },
                {
                    "id": "L37",
                    "phases": 1,
                    "bus1": "36.1",
                    "bus2": "37.1",
                    "linecode": "9",
                    "length": 0.3
                },
                {
                    "id": "L38",
                    "phases": 1,
                    "bus1": "36.2",
                    "bus2": "38.2",
                    "linecode": "10",
                    "length": 0.25
                },
                {
                    "id": "L39",
                    "phases": 1,
                    "bus1": "38.2",
                    "bus2": "39.2",
                    "linecode": "10",
                    "length": 0.325
                },
                {
                    "id": "L40",
                    "phases": 1,
                    "bus1": "40.3",
                    "bus2": "41.3",
                    "linecode": "11",
                    "length": 0.325
                },
                {
                    "id": "L41",
                    "phases": 3,
                    "bus1": "40",
                    "bus2": "42",
                    "linecode": "1",
                    "length": 0.25
                },
                {
                    "id": "L42",
                    "phases": 1,
                    "bus1": "42.2",
                    "bus2": "43.2",
                    "linecode": "10",
                    "length": 0.5
                },
                {
                    "id": "L43",
                    "phases": 3,
                    "bus1": "42",
                    "bus2": "44",
                    "linecode": "1",
                    "length": 0.2
                },
                {
                    "id": "L44",
                    "phases": 1,
                    "bus1": "44.1",
                    "bus2": "45.1",
                    "linecode": "9",
                    "length": 0.2
                },
                {
                    "id": "L45",
                    "phases": 3,
                    "bus1": "44",
                    "bus2": "47",
                    "linecode": "1",
                    "length": 0.25
                },
                {
                    "id": "L46",
                    "phases": 1,
                    "bus1": "45.1",
                    "bus2": "46.1",
                    "linecode": "9",
                    "length": 0.3
                },
                {
                    "id": "L47",
                    "phases": 3,
                    "bus1": "47",
                    "bus2": "48",
                    "linecode": "4",
                    "length": 0.15
                },
                {
                    "id": "L48",
                    "phases": 3,
                    "bus1": "47",
                    "bus2": "49",
                    "linecode": "4",
                    "length": 0.25
                },
                {
                    "id": "L49",
                    "phases": 3,
                    "bus1": "49",
                    "bus2": "50",
                    "linecode": "4",
                    "length": 0.25
                },
                {
                    "id": "L50",
                    "phases": 3,
                    "bus1": "50",
                    "bus2": "51",
                    "linecode": "4",
                    "length": 0.25
                },
                {
                    "id": "L51",
                    "phases": 3,
                    "bus1": "51",
                    "bus2": "151",
                    "linecode": "4",
                    "length": 0.5
                },
                {
                    "id": "L52",
                    "phases": 3,
                    "bus1": "52",
                    "bus2": "53",
                    "linecode": "1",
                    "length": 0.2
                },
                {
                    "id": "L53",
                    "phases": 3,
                    "bus1": "53",
                    "bus2": "54",
                    "linecode": "1",
                    "length": 0.125
                },
                {
                    "id": "L54",
                    "phases": 3,
                    "bus1": "54",
                    "bus2": "55",
                    "linecode": "1",
                    "length": 0.275
                },
                {
                    "id": "L55",
                    "phases": 3,
                    "bus1": "54",
                    "bus2": "57",
                    "linecode": "3",
                    "length": 0.35
                },
                {
                    "id": "L56",
                    "phases": 3,
                    "bus1": "55",
                    "bus2": "56",
                    "linecode": "1",
                    "length": 0.275
                },
                {
                    "id": "L57",
                    "phases": 1,
                    "bus1": "57.2",
                    "bus2": "58.2",
                    "linecode": "10",
                    "length": 0.25
                },
                {
                    "id": "L58",
                    "phases": 3,
                    "bus1": "57",
                    "bus2": "60",
                    "linecode": "3",
                    "length": 0.75
                },
                {
                    "id": "L59",
                    "phases": 1,
                    "bus1": "58.2",
                    "bus2": "59.2",
                    "linecode": "10",
                    "length": 0.25
                },
                {
                    "id": "L60",
                    "phases": 3,
                    "bus1": "60",
                    "bus2": "61",
                    "linecode": "5",
                    "length": 0.55
                },
                {
                    "id": "L61",
                    "phases": 3,
                    "bus1": "60",
                    "bus2": "62",
                    "linecode": "12",
                    "length": 0.25
                },
                {
                    "id": "L62",
                    "phases": 3,
                    "bus1": "62",
                    "bus2": "63",
                    "linecode": "12",
                    "length": 0.175
                },
                {
                    "id": "L63",
                    "phases": 3,
                    "bus1": "63",
                    "bus2": "64",
                    "linecode": "12",
                    "length": 0.35
                },
                {
                    "id": "L64",
                    "phases": 3,
                    "bus1": "64",
                    "bus2": "65",
                    "linecode": "12",
                    "length": 0.425
                },
                {
                    "id": "L65",
                    "phases": 3,
                    "bus1": "65",
                    "bus2": "66",
                    "linecode": "12",
                    "length": 0.325
                },
                {
                    "id": "L66",
                    "phases": 1,
                    "bus1": "67.1",
                    "bus2": "68.1",
                    "linecode": "9",
                    "length": 0.2
                },
                {
                    "id": "L67",
                    "phases": 3,
                    "bus1": "67",
                    "bus2": "72",
                    "linecode": "3",
                    "length": 0.275
                },
                {
                    "id": "L68",
                    "phases": 3,
                    "bus1": "67",
                    "bus2": "97",
                    "linecode": "3",
                    "length": 0.25
                },
                {
                    "id": "L69",
                    "phases": 1,
                    "bus1": "68.1",
                    "bus2": "69.1",
                    "linecode": "9",
                    "length": 0.275
                },
                {
                    "id": "L70",
                    "phases": 1,
                    "bus1": "69.1",
                    "bus2": "70.1",
                    "linecode": "9",
                    "length": 0.325
                },
                {
                    "id": "L71",
                    "phases": 1,
                    "bus1": "70.1",
                    "bus2": "71.1",
                    "linecode": "9",
                    "length": 0.275
                },
                {
                    "id": "L72",
                    "phases": 1,
                    "bus1": "72.3",
                    "bus2": "73.3",
                    "linecode": "11",
                    "length": 0.275
                },
                {
                    "id": "L73",
                    "phases": 3,
                    "bus1": "72",
                    "bus2": "76",
                    "linecode": "3",
                    "length": 0.2
                },
                {
                    "id": "L74",
                    "phases": 1,
                    "bus1": "73.3",
                    "bus2": "74.3",
                    "linecode": "11",
                    "length": 0.35
                },
                {
                    "id": "L75",
                    "phases": 1,
                    "bus1": "74.3",
                    "bus2": "75.3",
                    "linecode": "11",
                    "length": 0.4
                },
                {
                    "id": "L76",
                    "phases": 3,
                    "bus1": "76",
                    "bus2": "77",
                    "linecode": "6",
                    "length": 0.4
                },
                {
                    "id": "L77",
                    "phases": 3,
                    "bus1": "76",
                    "bus2": "86",
                    "linecode": "3",
                    "length": 0.7
                },
                {
                    "id": "L78",
                    "phases": 3,
                    "bus1": "77",
                    "bus2": "78",
                    "linecode": "6",
                    "length": 0.1
                },
                {
                    "id": "L79",
                    "phases": 3,
                    "bus1": "78",
                    "bus2": "79",
                    "linecode": "6",
                    "length": 0.225
                },
                {
                    "id": "L80",
                    "phases": 3,
                    "bus1": "78",
                    "bus2": "80",
                    "linecode": "6",
                    "length": 0.475
                },
                {
                    "id": "L81",
                    "phases": 3,
                    "bus1": "80",
                    "bus2": "81",
                    "linecode": "6",
                    "length": 0.175
                },
                {
                    "id": "L82",
                    "phases": 3,
                    "bus1": "81",
                    "bus2": "82",
                    "linecode": "6",
                    "length": 0.25
                },
                {
                    "id": "L83",
                    "phases": 1,
                    "bus1": "81.3",
                    "bus2": "84.3",
                    "linecode": "11",
                    "length": 0.675
                },
                {
                    "id": "L84",
                    "phases": 3,
                    "bus1": "82",
                    "bus2": "83",
                    "linecode": "6",
                    "length": 0.25
                },
                {
                    "id": "L85",
                    "phases": 1,
                    "bus1": "84.3",
                    "bus2": "85.3",
                    "linecode": "11",
                    "length": 0.475
                },
                {
                    "id": "L86",
                    "phases": 3,
                    "bus1": "86",
                    "bus2": "87",
                    "linecode": "6",
                    "length": 0.45
                },
                {
                    "id": "L87",
                    "phases": 1,
                    "bus1": "87.1",
                    "bus2": "88.1",
                    "linecode": "9",
                    "length": 0.175
                },
                {
                    "id": "L88",
                    "phases": 3,
                    "bus1": "87",
                    "bus2": "89",
                    "linecode": "6",
                    "length": 0.275
                },
                {
                    "id": "L89",
                    "phases": 1,
                    "bus1": "89.2",
                    "bus2": "90.2",
                    "linecode": "10",
                    "length": 0.25
                },
                {
                    "id": "L90",
                    "phases": 3,
                    "bus1": "89",
                    "bus2": "91",
                    "linecode": "6",
                    "length": 0.225
                },
                {
                    "id": "L91",
                    "phases": 1,
                    "bus1": "91.3",
                    "bus2": "92.3",
                    "linecode": "11",
                    "length": 0.3
                },
                {
                    "id": "L92",
                    "phases": 3,
                    "bus1": "91",
                    "bus2": "93",
                    "linecode": "6",
                    "length": 0.225
                },
                {
                    "id": "L93",
                    "phases": 1,
                    "bus1": "93.1",
                    "bus2": "94.1",
                    "linecode": "9",
                    "length": 0.275
                },
                {
                    "id": "L94",
                    "phases": 3,
                    "bus1": "93",
                    "bus2": "95",
                    "linecode": "6",
                    "length": 0.3
                },
                {
                    "id": "L95",
                    "phases": 1,
                    "bus1": "95.2",
                    "bus2": "96.2",
                    "linecode": "10",
                    "length": 0.2
                },
                {
                    "id": "L96",
                    "phases": 3,
                    "bus1": "97",
                    "bus2": "98",
                    "linecode": "3",
                    "length": 0.275
                },
                {
                    "id": "L97",
                    "phases": 3,
                    "bus1": "98",
                    "bus2": "99",
                    "linecode": "3",
                    "length": 0.55
                },
                {
                    "id": "L98",
                    "phases": 3,
                    "bus1": "99",
                    "bus2": "100",
                    "linecode": "3",
                    "length": 0.3
                },
                {
                    "id": "L99",
                    "phases": 3,
                    "bus1": "100",
                    "bus2": "450",
                    "linecode": "3",
                    "length": 0.8
                },
                {
                    "id": "L118",
                    "phases": 3,
                    "bus1": "197",
                    "bus2": "101",
                    "linecode": "3",
                    "length": 0.25
                },
                {
                    "id": "L100",
                    "phases": 1,
                    "bus1": "101.3",
                    "bus2": "102.3",
                    "linecode": "11",
                    "length": 0.225
                },
                {
                    "id": "L101",
                    "phases": 3,
                    "bus1": "101",
                    "bus2": "105",
                    "linecode": "3",
                    "length": 0.275
                },
                {
                    "id": "L102",
                    "phases": 1,
                    "bus1": "102.3",
                    "bus2": "103.3",
                    "linecode": "11",
                    "length": 0.325
                },
                {
                    "id": "L103",
                    "phases": 1,
                    "bus1": "103.3",
                    "bus2": "104.3",
                    "linecode": "11",
                    "length": 0.7
                },
                {
                    "id": "L104",
                    "phases": 1,
                    "bus1": "105.2",
                    "bus2": "106.2",
                    "linecode": "10",
                    "length": 0.225
                },
                {
                    "id": "L105",
                    "phases": 3,
                    "bus1": "105",
                    "bus2": "108",
                    "linecode": "3",
                    "length": 0.325
                },
                {
                    "id": "L106",
                    "phases": 1,
                    "bus1": "106.2",
                    "bus2": "107.2",
                    "linecode": "10",
                    "length": 0.575
                },
                {
                    "id": "L107",
                    "phases": 1,
                    "bus1": "108.1",
                    "bus2": "109.1",
                    "linecode": "9",
                    "length": 0.45
                },
                {
                    "id": "L108",
                    "phases": 3,
                    "bus1": "108",
                    "bus2": "300",
                    "linecode": "3",
                    "length": "1"
                },
                {
                    "id": "L109",
                    "phases": 1,
                    "bus1": "109.1",
                    "bus2": "110.1",
                    "linecode": "9",
                    "length": 0.3
                },
                {
                    "id": "L110",
                    "phases": 1,
                    "bus1": "110.1",
                    "bus2": "111.1",
                    "linecode": "9",
                    "length": 0.575
                },
                {
                    "id": "L111",
                    "phases": 1,
                    "bus1": "110.1",
                    "bus2": "112.1",
                    "linecode": "9",
                    "length": 0.125
                },
                {
                    "id": "L112",
                    "phases": 1,
                    "bus1": "112.1",
                    "bus2": "113.1",
                    "linecode": "9",
                    "length": 0.525
                },
                {
                    "id": "L113",
                    "phases": 1,
                    "bus1": "113.1",
                    "bus2": "114.1",
                    "linecode": "9",
                    "length": 0.325
                },
                {
                    "id": "L114",
                    "phases": 3,
                    "bus1": "135",
                    "bus2": "35",
                    "linecode": "4",
                    "length": 0.375
                },
                {
                    "id": "L116",
                    "phases": 3,
                    "bus1": "152",
                    "bus2": "52",
                    "linecode": "1",
                    "length": 0.4
                },
                {
                    "id": "L117",
                    "phases": 3,
                    "bus1": "160r",
                    "bus2": "67",
                    "linecode": "6",
                    "length": 0.35
                },
                {
                    "id": "Sw1",
                    "phases": 3,
                    "bus1": "150r",
                    "bus2": "149",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw2",
                    "phases": 3,
                    "bus1": "13",
                    "bus2": "152",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw3",
                    "phases": 3,
                    "bus1": "18",
                    "bus2": "135",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw4",
                    "phases": 3,
                    "bus1": "60",
                    "bus2": "160",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw5",
                    "phases": 3,
                    "bus1": "97",
                    "bus2": "197",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw6",
                    "phases": 3,
                    "bus1": "61",
                    "bus2": "61s",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw7",
                    "phases": 3,
                    "bus1": "151",
                    "bus2": "300_OPEN",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                },
                {
                    "id": "Sw8",
                    "phases": 1,
                    "bus1": "54.1",
                    "bus2": "94_OPEN.1",
                    "r1": 0.001,
                    "r0": 0.001,
                    "x1": 0.0,
                    "x0": 0.0,
                    "c1": 0.0,
                    "c0": 0.0,
                    "length": 0.001
                }
            ]
        }
    ]
}