{
    "common": {
        "id": "IEEE13Nodeckt",
        "base_kV": 115,
        "per_unit": 1.0001,
        "phases": 3,
        "bus1": "SourceBus",
        "angle": 30,
        "MVAsc3": 20000,
        "MVAsc1": 21000,
        "base_frequency": 60,
		"VoltageBases": [115, 4.16, 0.48],
		"url_storage_controller": "http://192.168.99.100:8080",
		"city": "Fur",
		"country": "Denmark",
		"max_real_power_in_kW_to_grid" : 1000,
    	"max_reactive_power_in_kVar_to_grid":1200
    },
    "radials": [
        {
            "radialId": "string",
			"regcontrol": [
					{
                        "id": "Reg1",
                        "transformer": "Reg1",
                        "winding": 2,
                        "vreg": 122,
                        "band": 2,
                        "ptration": 20,
                        "ctprim": 700,
                        "r": 3,
                        "x": 9
                    },
					{
                        "id": "Reg2",
                        "transformer": "Reg2",
                        "winding": 2,
                        "vreg": 122,
                        "band": 2,
                        "ptration": 20,
                        "ctprim": 700,
                        "r": 3,
                        "x": 9
                    },
					{
                        "id": "Reg3",
                        "transformer": "Reg3",
                        "winding": 2,
                        "vreg": 122,
                        "band": 2,
                        "ptration": 20,
                        "ctprim": 700,
                        "r": 3,
                        "x": 9
                    }
			],
            "transformer": [
                {
                    "id": "Sub",
                    "phases": 3,
                    "windings": 2,
                    "buses": [
                        "SourceBus",
                        "650"
                    ],
                    "kvas": [
                        5000,
                        5000
                    ],
                    "kvs": [
                        115,
                        4.16
                    ],					
                    "conns": [
                        "delta",
                        "wye"
                    ],
                    "xsc_array": [
                        0.008
                    ],
                    "percent_rs": [
                        0.0005,
                        0.0005
                    ],
                    "percent_load_loss": 0.001,
                    "taps": [
                        1,
                        1
                    ],
                    "base_frequency": 60
                },
                {
                    "id": "Reg1",
                    "phases": 1,
                    "windings": 2,
                    "buses": [
                        "650.1",
                        "RG60.1"
                    ],
                    "kvas": [
                        1666,
                        1666
                    ],
                    "kvs": [
                        2.4,
                        2.4
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_rs": [
                        0.005,
                        0.005
                    ],
                    "percent_load_loss": 0.01,
                    "bank": "reg1",
                    "taps": [
                        1,
                        1
                    ],
                    "base_frequency": 60
                },
                {
                    "id": "Reg2",
                    "phases": 1,
                    "windings": 2,
                    "buses": [
                        "650.2",
                        "RG60.2"
                    ],
                    "kvas": [
                        1666,
                        1666
                    ],
                    "kvs": [
                        2.4,
                        2.4
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_rs": [
                        0.005,
                        0.005
                    ],
                    "percent_load_loss": 0.01,
					"bank": "reg1",
                    "taps": [
                        1,
                        1
                    ],
                    "base_frequency": 60
                },
                {
                    "id": "Reg3",
                    "phases": 1,
                    "windings": 2,
                    "buses": [
                        "650.3",
                        "RG60.3"
                    ],
                    "kvas": [
                        1666,
                        1666
                    ],
                    "kvs": [
                        2.4,
                        2.4
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "xsc_array": [
                        0.01
                    ],
                    "percent_rs": [
                        0.005,
                        0.005
                    ],
                    "percent_load_loss": 0.01,
					"bank": "reg1",
                    "taps": [
                        1,
                        1
                    ],
                    "base_frequency": 60
                },
                {
                    "id": "XFM1",
                    "phases": 3,
                    "windings": 2,
                    "buses": [
                        "633",
                        "634"
                    ],
                    "kvas": [
                        500,
                        500
                    ],
                    "kvs": [
                        4.16,
                        0.48
                    ],
                    "conns": [
                        "wye",
                        "wye"
                    ],
                    "xsc_array": [
                        2,
						1,
						1
                    ],
                    "percent_rs": [
                        0.55,
                        0.55
                    ],
                    "percent_load_loss": 1.1,
                    "taps": [
                        1,
                        1
                    ],
                    "base_frequency": 60
                }
            ],
            "linecode": [
                {
                    "id": "mtx601",
                    "nphases": 3,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            0.3465
                        ],
                        [
                            0.156,
                            0.3375
                        ],
                        [
                            0.158,
                            0.1535,
                            0.3414
                        ]
                    ],
                    "xmatrix": [
                        [
                            1.0179
                        ],
                        [
                            0.5017,
                            1.0478
                        ],
                        [
                            0.4236,
                            0.3849,
                            1.0348
                        ]
                    ],
                    "units": "mi"
                },
                {
                    "id": "mtx602",
                    "nphases": 3,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            0.7526
                        ],
                        [
                            0.158,
                            0.7475
                        ],
                        [
                            0.156,
                            0.1535,
                            0.7436
                        ]
                    ],
                    "xmatrix": [
                        [
                            1.1814
                        ],
                        [
                            0.4236,
                            1.1983
                        ],
                        [
                            0.5017,
                            0.3849,
                            1.2112
                        ]
                    ],
                    "units": "mi"
                },
                {
                    "id": "mtx603",
                    "nphases": 2,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            1.3238
                        ],
                        [
                            0.2066,
                            1.3294
                        ]
                    ],
                    "xmatrix": [
                        [
                            1.3569
                        ],
                        [
                            0.4591,
                            1.3471
                        ]
                    ],
                    "units": "mi"
                },
                {
                    "id": "mtx604",
                    "nphases": 2,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            1.3238
                        ],
                        [
                            0.2066,
                            1.3294
                        ]
                    ],
                    "xmatrix": [
                        [
                            1.3569
                        ],
                        [
                            0.4591,
                            1.3471
                        ]
                    ],
                    "units": "mi"
                },
                {
                    "id": "mtx605",
                    "nphases": 1,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            1.3292
                        ]
                    ],
                    "xmatrix": [
                        [
                            1.3475
                        ]
                    ],
                    "units": "mi"
                },
                {
                    "id": "mtx606",
                    "nphases": 3,
                    "base_frequency": 60,
                    "units": "mi",
                    "rmatrix": [
                        [
                            0.791721
                        ],
                        [
                            0.318476,
                            0.781649
                        ],
                        [
                            0.28345,
                            0.318476,
                            0.791721
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.438352
                        ],
                        [
                            0.0276838,
                            0.396697
                        ],
                        [
                            -0.0184204,
                            0.0276838,
                            0.438352
                        ]
                    ],
                    "cmatrix": [
                        [
                            383.948
                        ],
                        [
                            0,
                            383.948
                        ],
                        [
                            0,
                            0,
                            383.948
                        ]
                    ]
                },
                {
                    "id": "mtx607",
                    "nphases": 1,
                    "base_frequency": 60,
                    "rmatrix": [
                        [
                            1.3425
                        ]
                    ],
                    "xmatrix": [
                        [
                            0.5124
                        ]
                    ],
                    "cmatrix": [
                        [
                            236
                        ]
                    ],
                    "units": "mi"
                }
            ],
            "loads": [
                {
                    "id": "671",
                    "bus": "671.1.2.3",
                    "phases": 3,
                    "connection_type": "Delta",
                    "model": 1,
                    "kV": 4.16,
                    "kW": 1155,
                    "kVar": 660,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "634a",
                    "bus": "634.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 0.277,
                    "kW": 160,
                    "kVar": 110,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "634b",
                    "bus": "634.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 0.277,
                    "kW": 120,
                    "kVar": 90,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "634c",
                    "bus": "634.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 0.277,
                    "kW": 120,
                    "kVar": 90,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "645",
                    "bus": "645.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 170,
                    "kVar": 125,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "646",
                    "bus": "646.2.3",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 2,
                    "kV": 4.16,
                    "kW": 230,
                    "kVar": 132,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "692",
                    "bus": "692.3.1",
                    "phases": 1,
                    "connection_type": "Delta",
                    "model": 5,
                    "kV": 4.16,
                    "kW": 170,
                    "kVar": 151,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "675a",
                    "bus": "675.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 485,
                    "kVar": 190,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "675b",
                    "bus": "675.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 68,
                    "kVar": 60,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "675c",
                    "bus": "675.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 290,
                    "kVar": 212,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "611",
                    "bus": "611.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 5,
                    "kV": 2.4,
                    "kW": 170,
                    "kVar": 80,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "652",
                    "bus": "652.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 2,
                    "kV": 2.4,
                    "kW": 128,
                    "kVar": 86,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "670a",
                    "bus": "670.1",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 17,
                    "kVar": 10,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "670b",
                    "bus": "670.2",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 66,
                    "kVar": 38,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                },
                {
                    "id": "670c",
                    "bus": "670.3",
                    "phases": 1,
                    "connection_type": "Wye",
                    "model": 1,
                    "kV": 2.4,
                    "kW": 117,
                    "kVar": 68,
                    "powerfactor": 0,
                    "power_profile_id": "string"
                }
            ],
            "capacitor": [
                {
                    "id": "Cap1",
                    "bus": "675",
                    "phases": 3,
                    "kVAR": 600,
                    "kV": 4.16
                },
                {
                    "id": "Cap2",
                    "bus": "611.3",
                    "phases": 1,
                    "kVAR": 100,
                    "kV": 2.4
                }
            ],
            "powerLines": [
              {
                    "id": "650632",
                    "phases": 3,
                    "bus1": "RG60.1.2.3",
                    "bus2": "632.1.2.3",
                    "linecode": "mtx601",
                    "length": 2000,
                    "unitlength": "ft"
                },
                {
                    "id": "632670",
                    "phases": 3,
                    "bus1": "632.1.2.3",
                    "bus2": "670.1.2.3",
                    "linecode": "mtx601",
                    "length": 667,
                    "unitlength": "ft"
                },
                {
                    "id": "670671",
                    "phases": 3,
                    "bus1": "670.1.2.3",
                    "bus2": "671.1.2.3",
                    "linecode": "mtx601",
                    "length": 1333,
                    "unitlength": "ft"
                },
                {
                    "id": "671680",
                    "phases": 3,
                    "bus1": "671.1.2.3",
                    "bus2": "680.1.2.3",
                    "linecode": "mtx601",
                    "length": 1000,
                    "unitlength": "ft"
                },
                {
                    "id": "632633",
                    "phases": 3,
                    "bus1": "632.1.2.3",
                    "bus2": "633.1.2.3",
                    "linecode": "mtx602",
                    "length": 500,
                    "unitlength": "ft"
                },
                {
                    "id": "632645",
                    "phases": 2,
                    "bus1": "632.3.2",
                    "bus2": "645.3.2",
                    "linecode": "mtx603",
                    "length": 500,
                    "unitlength": "ft"
                },
                {
                    "id": "645646",
                    "phases": 2,
                    "bus1": "645.3.2",
                    "bus2": "646.3.2",
                    "linecode": "mtx603",
                    "length": 300,
                    "unitlength": "ft"
                },
                {
                    "id": "692675",
                    "phases": 3,
                    "bus1": "692.1.2.3",
                    "bus2": "675.1.2.3",
                    "linecode": "mtx606",
                    "length": 500,
                    "unitlength": "ft"
                },
                {
                    "id": "671684",
                    "phases": 2,
                    "bus1": "671.1.3",
                    "bus2": "684.1.3",
                    "linecode": "mtx604",
                    "length": 300,
                    "unitlength": "ft"
                },
                {
                    "id": "684611",
                    "phases": 1,
                    "bus1": "684.3",
                    "bus2": "611.3",
                    "linecode": "mtx605",
                    "length": 300,
                    "unitlength": "ft"
                },
                {
                    "id": "684652",
                    "phases": 1,
                    "bus1": "684.1",
                    "bus2": "652.1",
                    "linecode": "mtx607",
                    "length": 800,
                    "unitlength": "ft"
                },
                {
                    "id": "671692",
                    "phases": 3,
                    "bus1": "671",
                    "bus2": "692",
                    "switch": true,
                    "r1": 0.0001,
                    "r0": 0.0001,
                    "x1": 0,
                    "x0": 0,
                    "c1": 0,
                    "c0": 0
                }
            ],
			"photovoltaics":[
				{
					"bus1": "671",
					"id": "PV_1",
					"max_power_kW":4,
					"phases":3,
					"kV":0.23
				}
			],
            "storageUnits": [
                {
                  "id": "Akku1",
                  "bus1": "671",
                  "phases": 3,
                  "connection": "wye",
                  "soc": 100,
                  "dod": 30,
                  "kv": 4.16,
                  "kw_rated": 75,
                  "kwh_rated": 150,
                  "kwh_stored": 150,
                  "max_charging_power": 75,
                  "max_discharging_power":75,
                  "storage_capacity": 150,
				  "charge_efficiency": 95,
                  "discharge_efficiency": 95,
                  "optimization_model": "Maximize Self-Consumption",
                  "powerfactor": 1
                }
            ]
        }
    ]
}